<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Industrial Electrical & PLC Toolkit | Aryavarta Automation</title>
  <meta name="description" content="Free Industrial Electrical Panel, Busbar, Cable, Motor Starter & Thermal Calculator by Aryavarta Automation, Pune." />
  <meta name="theme-color" content="#0f172a" />
  <link rel="manifest" href="manifest.json" />
  <script src="https://cdn.tailwindcss.com"></script>
  <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.5.1/css/all.min.css" />
  <style>
    @import url('https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&display=swap');
    body { font-family: 'Inter', sans-serif; }
    .tab-active {
      background-color: #2563eb;
      color: #ffffff;
      box-shadow: 0 4px 12px rgba(37, 99, 235, 0.35);
    }
    /* Printable Spec Sheet Styling */
    @media print {
      body * { visibility: hidden; }
      #printableSpecSheet, #printableSpecSheet * { visibility: visible; }
      #printableSpecSheet {
        position: absolute;
        left: 0;
        top: 0;
        width: 100%;
        display: block !important;
      }
      .no-print { display: none !important; }
    }
  </style>
</head>
<body class="bg-slate-950 text-slate-100 min-h-screen flex flex-col">

  <!-- Top Branding Header -->
  <header class="bg-slate-900 border-b border-slate-800 sticky top-0 z-30 no-print">
    <div class="max-w-6xl mx-auto px-4 py-3 flex flex-wrap items-center justify-between gap-3">
      <div class="flex items-center gap-3">
        <div class="w-10 h-10 rounded-lg bg-blue-600 flex items-center justify-center font-extrabold text-xl text-white shadow">
          AA
        </div>
        <div>
          <div class="flex items-center gap-2">
            <h1 class="font-bold text-base sm:text-lg tracking-tight text-white">Aryavarta Automation</h1>
            <span class="text-[11px] bg-amber-500/20 text-amber-300 border border-amber-500/30 px-2 py-0.5 rounded-full font-semibold">PRO TOOLKIT</span>
          </div>
          <p class="text-xs text-slate-400">Industrial Electrical, Control Panel & PLC Consultant Utility (IS / IEC 61439)</p>
        </div>
      </div>
      <div class="flex items-center gap-2">
        <button id="installPwaBtn" class="hidden text-xs bg-emerald-600 hover:bg-emerald-500 text-white font-semibold px-3 py-2 rounded-lg transition flex items-center gap-1.5">
          <i class="fa-solid fa-download"></i> Install App
        </button>
        <a href="https://www.aryavartaautomation.in/" target="_blank" rel="noopener" class="text-xs bg-slate-800 hover:bg-slate-700 text-slate-200 border border-slate-700 px-3 py-2 rounded-lg transition flex items-center gap-1.5">
          <i class="fa-solid fa-globe text-blue-400"></i> Official Website
        </a>
      </div>
    </div>
  </header>

  <!-- Main Workspace -->
  <main class="max-w-6xl mx-auto w-full px-4 py-6 flex-1 no-print">

    <!-- Calculator Navigation Tabs -->
    <div class="grid grid-cols-2 lg:grid-cols-4 gap-2.5 mb-6">
      <button onclick="switchTab('busbar')" id="tab-busbar" class="tab-btn tab-active flex items-center gap-2.5 p-3 rounded-xl border border-slate-800 bg-slate-900 text-left transition">
        <i class="fa-solid fa-grip-lines text-lg"></i>
        <div>
          <div class="text-xs font-bold uppercase tracking-wider">1. Busbar Sizing</div>
          <div class="text-[11px] opacity-80">Cu vs Al & Derating</div>
        </div>
      </button>
      <button onclick="switchTab('cable')" id="tab-cable" class="tab-btn flex items-center gap-2.5 p-3 rounded-xl border border-slate-800 bg-slate-900 text-slate-300 hover:bg-slate-800/80 text-left transition">
        <i class="fa-solid fa-bolt text-lg text-amber-400"></i>
        <div>
          <div class="text-xs font-bold uppercase tracking-wider">2. Cable & V-Drop</div>
          <div class="text-[11px] opacity-80">Sq.mm & Voltage Drop</div>
        </div>
      </button>
      <button onclick="switchTab('motor')" id="tab-motor" class="tab-btn flex items-center gap-2.5 p-3 rounded-xl border border-slate-800 bg-slate-900 text-slate-300 hover:bg-slate-800/80 text-left transition">
        <i class="fa-solid fa-gears text-lg text-emerald-400"></i>
        <div>
          <div class="text-xs font-bold uppercase tracking-wider">3. Motor Starter</div>
          <div class="text-[11px] opacity-80">DOL / Star-Delta / VFD</div>
        </div>
      </button>
      <button onclick="switchTab('thermal')" id="tab-thermal" class="tab-btn flex items-center gap-2.5 p-3 rounded-xl border border-slate-800 bg-slate-900 text-slate-300 hover:bg-slate-800/80 text-left transition">
        <i class="fa-solid fa-temperature-arrow-up text-lg text-rose-400"></i>
        <div>
          <div class="text-xs font-bold uppercase tracking-wider">4. Panel Thermal</div>
          <div class="text-[11px] opacity-80">Heat & Cooling Fan / AC</div>
        </div>
      </button>
    </div>

    <!-- Calculator Grid: Left Input Panel, Right Engineering Output & Lead Hook -->
    <div class="grid grid-cols-1 lg:grid-cols-12 gap-6">

      <!-- LEFT COLUMN: INPUT FORMS -->
      <div class="lg:col-span-7 bg-slate-900 border border-slate-800 rounded-2xl p-5 sm:p-6 shadow-xl">

        <!-- 1. BUSBAR CALCULATOR -->
        <section id="panel-busbar" class="calc-panel space-y-4">
          <div class="border-b border-slate-800 pb-3">
            <h2 class="text-lg font-bold text-white flex items-center gap-2">
              <i class="fa-solid fa-grip-lines text-blue-400"></i> Busbar Size & Current Capacity Calculator
            </h2>
            <p class="text-xs text-slate-400 mt-0.5">Sizes main PCC/MCC busbars with enclosure, ambient temperature, and parallel-run derating factors.</p>
          </div>

          <div class="grid grid-cols-1 sm:grid-cols-2 gap-4">
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Required Current (Amps)</label>
              <input type="number" id="bb-current" value="630" min="10" oninput="calculateBusbar()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white focus:border-blue-500 outline-none" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Busbar Material</label>
              <select id="bb-material" onchange="calculateBusbar()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white focus:border-blue-500 outline-none">
                <option value="Cu">Electrolytic Copper (E.C. Grade)</option>
                <option value="Al">Aluminum Alloy (E91E Grade)</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Ambient Temperature (°C)</label>
              <select id="bb-ambient" onchange="calculateBusbar()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white focus:border-blue-500 outline-none">
                <option value="1.05">35°C (Standard Indoor)</option>
                <option value="1.00" selected>40°C (IS Standard Reference)</option>
                <option value="0.94">45°C (Hot Factory Shopfloor)</option>
                <option value="0.87">50°C (High Ambient / Furnace Area)</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Surface & Enclosure Factor</label>
              <select id="bb-surface" onchange="calculateBusbar()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white focus:border-blue-500 outline-none">
                <option value="0.95" selected>Heat-Shrink Sleeved / Enclosed IP54</option>
                <option value="1.00">Black Matt Painted (High Emissivity)</option>
                <option value="0.85">Bare Unpainted inside IP65 Panel</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Short-Circuit Fault Level (kA for 1s)</label>
              <select id="bb-fault" onchange="calculateBusbar()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white focus:border-blue-500 outline-none">
                <option value="15">15 kA / 1 sec</option>
                <option value="25">25 kA / 1 sec</option>
                <option value="35" selected>35 kA / 1 sec</option>
                <option value="50">50 kA / 1 sec</option>
                <option value="65">65 kA / 1 sec</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Preferred Runs per Phase</label>
              <select id="bb-runs" onchange="calculateBusbar()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white focus:border-blue-500 outline-none">
                <option value="auto" selected>Auto-Select Best Economy</option>
                <option value="1">1 Run per Phase</option>
                <option value="2">2 Runs per Phase</option>
                <option value="3">3 Runs per Phase</option>
                <option value="4">4 Runs per Phase</option>
              </select>
            </div>
          </div>
        </section>

        <!-- 2. CABLE & VOLTAGE DROP CALCULATOR -->
        <section id="panel-cable" class="calc-panel hidden space-y-4">
          <div class="border-b border-slate-800 pb-3">
            <h2 class="text-lg font-bold text-white flex items-center gap-2">
              <i class="fa-solid fa-bolt text-amber-400"></i> Cable Size & Voltage Drop Calculator
            </h2>
            <p class="text-xs text-slate-400 mt-0.5">Selects 1.1kV Armoured XLPE/PVC cable size based on both continuous ampacity and voltage drop limit.</p>
          </div>

          <div class="grid grid-cols-1 sm:grid-cols-2 gap-4">
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Supply System</label>
              <select id="cb-system" onchange="calculateCable()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="3ph" selected>3-Phase 415V AC (50Hz)</option>
                <option value="1ph">1-Phase 240V AC (50Hz)</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Load Power (kW)</label>
              <input type="number" id="cb-kw" value="45" min="0.5" step="0.5" oninput="calculateCable()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Conductor & Insulation</label>
              <select id="cb-type" onchange="calculateCable()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="Al-XLPE" selected>Aluminum Armoured XLPE (2XWY)</option>
                <option value="Cu-XLPE">Copper Armoured XLPE (2XWY)</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Cable Route Length (Meters)</label>
              <input type="number" id="cb-length" value="120" min="1" oninput="calculateCable()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Power Factor (cos φ)</label>
              <input type="number" id="cb-pf" value="0.85" min="0.5" max="1.0" step="0.01" oninput="calculateCable()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Installation & Max Voltage Drop</label>
              <select id="cb-vdrop-limit" onchange="calculateCable()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="3">Max 3% V-Drop (Main PCC / Sub-Board)</option>
                <option value="5" selected>Max 5% V-Drop (Industrial Motor Feeder)</option>
              </select>
            </div>
          </div>
        </section>

        <!-- 3. MOTOR STARTER SELECTOR -->
        <section id="panel-motor" class="calc-panel hidden space-y-4">
          <div class="border-b border-slate-800 pb-3">
            <h2 class="text-lg font-bold text-white flex items-center gap-2">
              <i class="fa-solid fa-gears text-emerald-400"></i> Motor Starter, Contactor & Relay Selector
            </h2>
            <p class="text-xs text-slate-400 mt-0.5">Type-2 coordination sizing for 3-Phase 415V squirrel-cage induction motors (DOL, Star-Delta, VFD).</p>
          </div>

          <div class="grid grid-cols-1 sm:grid-cols-2 gap-4">
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Motor Power Value</label>
              <input type="number" id="mt-power" value="15" min="0.37" step="0.5" oninput="calculateMotor()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Rating Unit</label>
              <select id="mt-unit" onchange="calculateMotor()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="kW" selected>Kilowatts (kW)</option>
                <option value="HP">Horsepower (HP)</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Starter Configuration</label>
              <select id="mt-starter" onchange="calculateMotor()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="DOL">Direct On-Line (DOL Starter)</option>
                <option value="ASD" selected>Automatic Star-Delta (ASD Starter)</option>
                <option value="VFD">VFD / AC Drive Panel Feeder</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Motor Efficiency & Duty</label>
              <select id="mt-eff" onchange="calculateMotor()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="0.91" selected>IE3 Premium Efficiency (~91%)</option>
                <option value="0.88">IE2 Standard Efficiency (~88%)</option>
                <option value="0.94">IE4 Super Premium (~94%)</option>
              </select>
            </div>
          </div>
        </section>

        <!-- 4. ENCLOSURE THERMAL & COOLING CALCULATOR -->
        <section id="panel-thermal" class="calc-panel hidden space-y-4">
          <div class="border-b border-slate-800 pb-3">
            <h2 class="text-lg font-bold text-white flex items-center gap-2">
              <i class="fa-solid fa-temperature-arrow-up text-rose-400"></i> Panel Heat Dissipation & Cooling Calculator
            </h2>
            <p class="text-xs text-slate-400 mt-0.5">IEC 60890 thermal modeling for PLC, VFD, and MCC panels to size Filter Fans or Panel ACs.</p>
          </div>

          <div class="grid grid-cols-1 sm:grid-cols-3 gap-4">
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Height (mm)</label>
              <input type="number" id="th-h" value="2100" min="300" step="100" oninput="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Width (mm)</label>
              <input type="number" id="th-w" value="1000" min="300" step="100" oninput="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Depth (mm)</label>
              <input type="number" id="th-d" value="600" min="200" step="50" oninput="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
          </div>

          <div class="grid grid-cols-1 sm:grid-cols-2 gap-4">
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Internal Heat Loss (Watts)</label>
              <input type="number" id="th-watts" value="650" min="20" step="25" oninput="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
              <span class="text-[11px] text-slate-400">Tip: VFD heat loss is approx. 3% of VFD kW rating (e.g. 22kW VFD ≈ 660W).</span>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Panel Mounting Type</label>
              <select id="th-mount" onchange="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
                <option value="free">Free-Standing Single Panel (All sides open)</option>
                <option value="wall" selected>Floor/Wall Mounted (Back against wall)</option>
                <option value="suite">Middle of Panel Line-up (Both sides blocked)</option>
              </select>
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Max Shopfloor Ambient Temp (°C)</label>
              <input type="number" id="th-amb" value="38" min="20" max="55" oninput="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
            <div>
              <label class="block text-xs font-semibold text-slate-300 mb-1">Max Allowable Internal Temp (°C)</label>
              <input type="number" id="th-max" value="48" min="30" max="65" oninput="calculateThermal()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
            </div>
          </div>
        </section>

      </div>

      <!-- RIGHT COLUMN: LIVE RESULTS + VIRAL LEAD CONVERSION HOOK -->
      <div class="lg:col-span-5 flex flex-col justify-between bg-gradient-to-b from-slate-900 to-slate-950 border border-blue-500/30 rounded-2xl p-5 sm:p-6 shadow-2xl">
        <div>
          <div class="flex items-center justify-between border-b border-slate-800 pb-3 mb-4">
            <div>
              <span class="text-[11px] font-bold uppercase tracking-wider text-blue-400">Engineering Output</span>
              <h3 id="res-title" class="text-base font-bold text-white">Recommended Specification</h3>
            </div>
            <span class="text-xs bg-blue-950 text-blue-300 border border-blue-800 px-2.5 py-1 rounded-md font-mono">415V / 50Hz</span>
          </div>

          <!-- Primary Highlight Result -->
          <div class="bg-slate-950/90 border border-slate-800 rounded-xl p-4 mb-4">
            <div class="text-xs text-slate-400 mb-1" id="res-primary-label">Selected Rating</div>
            <div class="text-2xl sm:text-3xl font-extrabold text-amber-400 tracking-tight" id="res-primary-value">--</div>
            <div class="text-xs text-emerald-400 mt-1 font-medium" id="res-primary-sub">--</div>
          </div>

          <!-- Technical Breakdown List -->
          <div id="res-metrics" class="space-y-2.5 text-sm mb-6">
            <!-- Populated dynamically via JS -->
          </div>
        </div>

        <!-- THE MIND-BLOWING HOOK: QUOTE & SPEC SHEET CTAs -->
        <div class="border-t border-slate-800 pt-4 space-y-2.5">
          <div class="bg-blue-950/40 border border-blue-800/60 rounded-xl p-3 mb-2">
            <p class="text-xs text-blue-200 font-medium leading-relaxed">
              <i class="fa-solid fa-wand-magic-sparkles text-amber-400 mr-1"></i>
              <strong>Need this panel built or tendered?</strong> Convert this exact calculation into an official Aryavarta Automation budgetary quote or tender spec sheet.
            </p>
          </div>

          <button onclick="openLeadModal('Official Aryavarta Panel Quote')" class="w-full bg-blue-600 hover:bg-blue-500 text-white font-bold py-3 px-4 rounded-xl shadow-lg shadow-blue-600/30 transition flex items-center justify-center gap-2 text-sm">
            <i class="fa-solid fa-file-invoice-dollar"></i>
            Convert into Official Aryavarta Panel Quote
          </button>

          <div class="grid grid-cols-2 gap-2">
            <button onclick="openLeadModal('Download Spec Sheet PDF')" class="bg-slate-800 hover:bg-slate-700 text-slate-200 border border-slate-700 font-semibold py-2.5 px-3 rounded-xl transition flex items-center justify-center gap-1.5 text-xs">
              <i class="fa-solid fa-file-pdf text-rose-400"></i> Download Spec Sheet
            </button>
            <button onclick="shareToolkitWhatsApp()" class="bg-emerald-950/60 hover:bg-emerald-900/70 text-emerald-300 border border-emerald-700/50 font-semibold py-2.5 px-3 rounded-xl transition flex items-center justify-center gap-1.5 text-xs">
              <i class="fa-brands fa-whatsapp text-emerald-400 text-sm"></i> Share with Engineer
            </button>
          </div>
        </div>
      </div>

    </div>
  </main>

  <!-- LEAD CAPTURE MODAL (STORES TO GOOGLE SHEETS) -->
  <div id="leadModal" class="fixed inset-0 bg-black/75 backdrop-blur-sm z-50 hidden items-center justify-center p-4 no-print">
    <div class="bg-slate-900 border border-slate-700 rounded-2xl max-w-md w-full p-6 shadow-2xl relative">
      <button onclick="closeLeadModal()" class="absolute top-4 right-4 text-slate-400 hover:text-white">
        <i class="fa-solid fa-xmark text-lg"></i>
      </button>

      <div class="flex items-center gap-2.5 mb-2">
        <div class="w-8 h-8 rounded-lg bg-blue-600 flex items-center justify-center font-bold text-white text-sm">AA</div>
        <h3 id="modalTitle" class="text-base font-bold text-white">Convert to Official Aryavarta Quote</h3>
      </div>
      <p class="text-xs text-slate-400 mb-4">
        Your calculation specs are attached automatically. Enter your details below to receive the official tender quote / spec sheet from Aryavarta Automation, Pune.
      </p>

      <form id="leadForm" onsubmit="submitLeadToGoogleSheets(event)" class="space-y-3">
        <input type="hidden" id="leadActionType" value="Official Aryavarta Panel Quote" />
        <div>
          <label class="block text-xs font-semibold text-slate-300 mb-1">Your Name *</label>
          <input type="text" id="leadName" required placeholder="Er. Rajesh Patil" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
        </div>
        <div>
          <label class="block text-xs font-semibold text-slate-300 mb-1">Company / Consultancy Name *</label>
          <input type="text" id="leadCompany" required placeholder="Apex Industrial Consultants Pvt Ltd" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
        </div>
        <div class="grid grid-cols-1 sm:grid-cols-2 gap-3">
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">WhatsApp / Mobile *</label>
            <input type="tel" id="leadPhone" required placeholder="+91 98XXXXXXXX" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
          </div>
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Work Email</label>
            <input type="email" id="leadEmail" placeholder="name@company.com" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
          </div>
        </div>
        <div>
          <label class="block text-xs font-semibold text-slate-300 mb-1">Project Site / MIDC Location & Notes</label>
          <input type="text" id="leadLocation" placeholder="e.g., Chakan MIDC / Bhosari / Panel GA & BOM Enquiry" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
        </div>

        <!-- Attached Spec Preview -->
        <div class="bg-slate-950 border border-slate-800 rounded-lg p-2.5 text-[11px] text-slate-300 font-mono">
          <div class="text-blue-400 font-semibold mb-0.5">Attached Engineering Calculation:</div>
          <div id="modalSpecPreview" class="truncate"></div>
        </div>

        <button type="submit" id="submitLeadBtn" class="w-full bg-blue-600 hover:bg-blue-500 text-white font-bold py-2.5 px-4 rounded-xl transition flex items-center justify-center gap-2 text-sm">
          <i class="fa-solid fa-paper-plane"></i> Submit & Generate Specification
        </button>
      </form>
    </div>
  </div>

  <!-- PRINTABLE A4 ENGINEERING SPEC SHEET (HIDDEN ON SCREEN, VISIBLE ON PRINT/PDF) -->
  <div id="printableSpecSheet" class="hidden p-8 text-black bg-white">
    <div style="border-bottom: 3px solid #1e3a8a; padding-bottom: 12px; margin-bottom: 20px; display: flex; justify-content: space-between; align-items: center;">
      <div>
        <h1 style="font-size: 22px; font-weight: 800; color: #0f172a; margin: 0;">ARYAVARTA AUTOMATION</h1>
        <p style="font-size: 12px; color: #475569; margin: 2px 0 0 0;">Industrial Control Panels, PLC/SCADA Automation, PCC, MCC, VFD & APFC Turnkey Solutions</p>
        <p style="font-size: 11px; color: #2563eb; margin: 2px 0 0 0;">Web: www.aryavartaautomation.in | Location: Pune, Maharashtra</p>
      </div>
      <div style="text-align: right; font-size: 11px; color: #334155;">
        <div id="printDate"></div>
        <div id="printRef" style="font-weight: 700; color: #1e3a8a;"></div>
      </div>
    </div>

    <h2 id="printCalcTitle" style="font-size: 16px; font-weight: 700; background: #f1f5f9; padding: 8px 12px; border-left: 4px solid #2563eb; margin-bottom: 16px;"></h2>

    <div style="margin-bottom: 16px; font-size: 12px;" id="printClientInfo"></div>

    <table style="width: 100%; border-collapse: collapse; font-size: 13px; margin-bottom: 20px;">
      <thead>
        <tr style="background: #e2e8f0; text-align: left;">
          <th style="padding: 8px; border: 1px solid #cbd5e1;">Engineering Parameter</th>
          <th style="padding: 8px; border: 1px solid #cbd5e1;">Calculated Value / Specification</th>
        </tr>
      </thead>
      <tbody id="printTableBody"></tbody>
    </table>

    <div style="border: 1px solid #94a3b8; background: #f8fafc; padding: 12px; font-size: 11px; color: #334155;">
      <strong>Manufacturer Note:</strong> This technical sizing sheet is generated via the Aryavarta Automation Consultant Engineering Utility in accordance with general IS / IEC 61439 guidelines. Contact Aryavarta Automation for certified GA drawings, EPLAN schematics, and final factory-tested panel quotations.
    </div>
  </div>

  <!-- Footer -->
  <footer class="bg-slate-900 border-t border-slate-800 py-4 text-center text-xs text-slate-400 no-print">
    <div class="max-w-6xl mx-auto px-4 flex flex-col sm:flex-row items-center justify-between gap-2">
      <div>© 2026 <strong>Aryavarta Automation</strong> (Pune, MH). Built for Electrical Consultants & Project Engineers.</div>
      <a href="https://www.aryavartaautomation.in/" target="_blank" class="text-blue-400 hover:underline">www.aryavartaautomation.in</a>
    </div>
  </footer>

  <!-- APPLICATION LOGIC -->
  <script>
    // ============================================================================
    // CONFIGURATION: PASTE YOUR GOOGLE APPS SCRIPT WEB APP URL BELOW
    // ============================================================================
    const GOOGLE_SCRIPT_URL = 'https://script.google.com/macros/s/AKfycbwW8x3bpgYxJtOe78EyGywloWpKdzfJPUJPPzP1bJphmTtUZapGfX-Cw_zYuDGTO993sw/exec';
    const COMPANY_WHATSAPP = '9322476735'; // Replace with Aryavarta official WhatsApp with country code (91)

    let currentState = {
      calculator: 'Busbar Sizing & Ampacity Calculator',
      inputsSummary: '',
      primaryLabel: '',
      primaryValue: '',
      primarySub: '',
      metrics: []
    };

    // Standard Busbar Library (Width x Thickness in mm, Area in sq.mm, Base Free-Air Cu Ampacity, Al Ampacity)
    const BUSBAR_TABLE = [
      { size: '25 x 3 mm', area: 75, cu: 200, al: 130 },
      { size: '25 x 6 mm', area: 150, cu: 315, al: 205 },
      { size: '30 x 6 mm', area: 180, cu: 370, al: 240 },
      { size: '40 x 6 mm', area: 240, cu: 475, al: 310 },
      { size: '40 x 10 mm', area: 400, cu: 670, al: 435 },
      { size: '50 x 6 mm', area: 300, cu: 580, al: 380 },
      { size: '50 x 10 mm', area: 500, cu: 820, al: 530 },
      { size: '60 x 10 mm', area: 600, cu: 960, al: 625 },
      { size: '80 x 10 mm', area: 800, cu: 1240, al: 805 },
      { size: '100 x 10 mm', area: 1000, cu: 1510, al: 980 },
      { size: '120 x 10 mm', area: 1200, cu: 1780, al: 1155 }
    ];

    // Standard 1.1kV XLPE Armoured Cable Library (sq.mm, Al Ampacity, Cu Ampacity, R ohm/km Al, R ohm/km Cu, X ohm/km, Gland Size)
    const CABLE_TABLE = [
      { sqmm: 2.5, alAmp: 24, cuAmp: 33, rAl: 12.1, rCu: 7.41, x: 0.095, gland: '20mm (S)' },
      { sqmm: 4, alAmp: 31, cuAmp: 43, rAl: 7.41, rCu: 4.61, x: 0.092, gland: '20mm (S)' },
      { sqmm: 6, alAmp: 39, cuAmp: 54, rAl: 4.61, rCu: 3.08, x: 0.090, gland: '20mm (M)' },
      { sqmm: 10, alAmp: 52, cuAmp: 73, rAl: 3.08, rCu: 1.83, x: 0.086, gland: '20mm (L)' },
      { sqmm: 16, alAmp: 68, cuAmp: 95, rAl: 1.91, rCu: 1.15, x: 0.083, gland: '25mm (S)' },
      { sqmm: 25, alAmp: 89, cuAmp: 125, rAl: 1.20, rCu: 0.727, x: 0.081, gland: '25mm (L)' },
      { sqmm: 35, alAmp: 108, cuAmp: 152, rAl: 0.868, rCu: 0.524, x: 0.079, gland: '32mm (M)' },
      { sqmm: 50, alAmp: 130, cuAmp: 182, rAl: 0.641, rCu: 0.387, x: 0.078, gland: '32mm (L)' },
      { sqmm: 70, alAmp: 162, cuAmp: 225, rAl: 0.443, rCu: 0.268, x: 0.076, gland: '38mm (M)' },
      { sqmm: 95, alAmp: 197, cuAmp: 273, rAl: 0.320, rCu: 0.193, x: 0.075, gland: '45mm (M)' },
      { sqmm: 120, alAmp: 226, cuAmp: 312, rAl: 0.253, rCu: 0.153, x: 0.074, gland: '50mm (S)' },
      { sqmm: 150, alAmp: 256, cuAmp: 355, rAl: 0.206, rCu: 0.124, x: 0.073, gland: '50mm (L)' },
      { sqmm: 185, alAmp: 294, cuAmp: 405, rAl: 0.164, rCu: 0.099, x: 0.073, gland: '57mm (M)' },
      { sqmm: 240, alAmp: 346, cuAmp: 475, rAl: 0.125, rCu: 0.075, x: 0.072, gland: '63mm (L)' },
      { sqmm: 300, alAmp: 396, cuAmp: 540, rAl: 0.100, rCu: 0.060, x: 0.072, gland: '75mm (M)' },
      { sqmm: 400, alAmp: 455, cuAmp: 620, rAl: 0.0778, rCu: 0.047, x: 0.071, gland: '82mm (L)' }
    ];

    const STANDARD_CONTACTORS = [9, 12, 18, 25, 32, 40, 50, 65, 80, 95, 115, 150, 185, 225, 265, 330, 400, 500, 630];
    const STANDARD_MCCB = [16, 25, 32, 40, 50, 63, 80, 100, 125, 160, 200, 250, 315, 400, 500, 630, 800];

    function switchTab(tabId) {
      document.querySelectorAll('.calc-panel').forEach(el => el.classList.add('hidden'));
      document.getElementById('panel-' + tabId).classList.remove('hidden');

      document.querySelectorAll('.tab-btn').forEach(btn => {
        btn.classList.remove('tab-active');
        btn.classList.add('text-slate-300');
      });
      const activeBtn = document.getElementById('tab-' + tabId);
      activeBtn.classList.add('tab-active');
      activeBtn.classList.remove('text-slate-300');

      if (tabId === 'busbar') calculateBusbar();
      if (tabId === 'cable') calculateCable();
      if (tabId === 'motor') calculateMotor();
      if (tabId === 'thermal') calculateThermal();
    }

    function renderOutput() {
      document.getElementById('res-title').textContent = currentState.calculator;
      document.getElementById('res-primary-label').textContent = currentState.primaryLabel;
      document.getElementById('res-primary-value').textContent = currentState.primaryValue;
      document.getElementById('res-primary-sub').textContent = currentState.primarySub;

      const container = document.getElementById('res-metrics');
      container.innerHTML = currentState.metrics.map(m => `
        <div class="flex items-center justify-between border-b border-slate-800/70 pb-2">
          <span class="text-slate-400 text-xs">${m.label}</span>
          <span class="font-semibold text-slate-100 text-xs sm:text-sm text-right">${m.value}</span>
        </div>
      `).join('');
    }

    // 1. BUSBAR SIZING ENGINE
    function calculateBusbar() {
      const reqAmps = parseFloat(document.getElementById('bb-current').value) || 100;
      const mat = document.getElementById('bb-material').value;
      const kTemp = parseFloat(document.getElementById('bb-ambient').value);
      const kSurf = parseFloat(document.getElementById('bb-surface').value);
      const faultKa = parseFloat(document.getElementById('bb-fault').value);
      const prefRuns = document.getElementById('bb-runs').value;

      // Adiabatic short-circuit constant k (IEC 60865: Cu = 143, Al = 94)
      const kFault = mat === 'Cu' ? 143 : 94;
      const minFaultArea = Math.ceil((faultKa * 1000) / kFault);

      // Multi-run proximity derating factors
      const runFactors = { 1: 1.0, 2: 1.72, 3: 2.25, 4: 2.70 };
      const runsToTest = prefRuns === 'auto' ? [1, 2, 3, 4] : [parseInt(prefRuns)];

      let chosen = null;

      for (let r of runsToTest) {
        for (let b of BUSBAR_TABLE) {
          const baseAmp = mat === 'Cu' ? b.cu : b.al;
          const deratedCap = Math.round(baseAmp * runFactors[r] * kTemp * kSurf);
          const totalArea = b.area * r;
          if (deratedCap >= reqAmps && totalArea >= minFaultArea) {
            chosen = { runs: r, bar: b, cap: deratedCap, totalArea: totalArea };
            break;
          }
        }
        if (chosen) break;
      }

      if (!chosen) {
        const maxBar = BUSBAR_TABLE[BUSBAR_TABLE.length - 1];
        const baseAmp = mat === 'Cu' ? maxBar.cu : maxBar.al;
        chosen = {
          runs: 4,
          bar: maxBar,
          cap: Math.round(baseAmp * runFactors[4] * kTemp * kSurf),
          totalArea: maxBar.area * 4
        };
      }

      const density = (reqAmps / chosen.totalArea).toFixed(2);
      const matName = mat === 'Cu' ? 'Electrolytic Copper (Cu)' : 'Aluminum Alloy (E91E)';

      currentState = {
        calculator: 'Busbar Size & Ampacity Calculator',
        inputsSummary: `Load: ${reqAmps}A | Material: ${matName} | Fault: ${faultKa}kA/1s | Combined Derating: ${(kTemp * kSurf).toFixed(2)}`,
        primaryLabel: `Recommended Phase Busbar (${matName})`,
        primaryValue: `${chosen.runs} Run × ${chosen.bar.size}`,
        primarySub: `Derated Site Capacity: ${chosen.cap} Amps (Safety Margin: +${Math.max(0, chosen.cap - reqAmps)} A)`,
        metrics: [
          { label: 'Total Cross-Section Area / Phase', value: `${chosen.totalArea} sq.mm` },
          { label: 'Min Area for ' + faultKa + 'kA/1s Short-Circuit', value: `${minFaultArea} sq.mm (Pass)` },
          { label: 'Operating Current Density', value: `${density} A/sq.mm` },
          { label: 'Recommended Neutral Busbar (50% / 100%)', value: `1 Run × ${chosen.bar.size}` },
          { label: 'Recommended Earth Busbar (GI / Cu)', value: mat === 'Cu' ? '50 x 6 mm Cu' : '50 x 6 mm GI' }
        ]
      };
      renderOutput();
    }

    // 2. CABLE & VOLTAGE DROP ENGINE
    function calculateCable() {
      const sys = document.getElementById('cb-system').value;
      const kw = parseFloat(document.getElementById('cb-kw').value) || 10;
      const type = document.getElementById('cb-type').value;
      const len = parseFloat(document.getElementById('cb-length').value) || 50;
      const pf = parseFloat(document.getElementById('cb-pf').value) || 0.85;
      const maxDropPct = parseFloat(document.getElementById('cb-vdrop-limit').value) || 5;

      const voltage = sys === '3ph' ? 415 : 240;
      const sinPhi = Math.sqrt(Math.max(0, 1 - pf * pf));
      const flc = sys === '3ph'
        ? (kw * 1000) / (1.732 * voltage * pf)
        : (kw * 1000) / (voltage * pf);

      const isCu = type === 'Cu-XLPE';
      const siteDerating = 0.85; // Standard tray/grouping derating factor

      let selected = null;
      for (let runs = 1; runs <= 4; runs++) {
        for (let c of CABLE_TABLE) {
          const baseAmp = isCu ? c.cuAmp : c.alAmp;
          const totalCap = Math.round(baseAmp * siteDerating * runs);
          if (totalCap < flc) continue;

          const r = isCu ? c.rCu : c.rAl;
          const zDropPerAmpKm = (r * pf + c.x * sinPhi);
          const vDropVolts = sys === '3ph'
            ? (1.732 * (flc / runs) * (len / 1000) * zDropPerAmpKm)
            : (2 * (flc / runs) * (len / 1000) * zDropPerAmpKm);
          const vDropPct = (vDropVolts / voltage) * 100;

          if (vDropPct <= maxDropPct) {
            selected = { runs, cable: c, cap: totalCap, vDropVolts, vDropPct };
            break;
          }
        }
        if (selected) break;
      }

      if (!selected) {
        const last = CABLE_TABLE[CABLE_TABLE.length - 1];
        const r = isCu ? last.rCu : last.rAl;
        const vDropVolts = 1.732 * (flc / 4) * (len / 1000) * (r * pf + last.x * sinPhi);
        selected = {
          runs: 4,
          cable: last,
          cap: Math.round((isCu ? last.cuAmp : last.alAmp) * siteDerating * 4),
          vDropVolts,
          vDropPct: (vDropVolts / voltage) * 100
        };
      }

      const cores = sys === '3ph' ? (selected.cable.sqmm >= 25 ? '3.5C' : '4C') : '3C';

      currentState = {
        calculator: 'Cable Size & Voltage Drop Calculator',
        inputsSummary: `System: ${voltage}V | Load: ${kw}kW (PF ${pf}) | Length: ${len}m | Type: ${type} | Limit: ${maxDropPct}%`,
        primaryLabel: `Selected 1.1kV Armoured Cable (${type})`,
        primaryValue: `${selected.runs} Run × ${cores} × ${selected.cable.sqmm} sq.mm`,
        primarySub: `Voltage Drop: ${selected.vDropPct.toFixed(2)}% (${selected.vDropVolts.toFixed(1)} V) — Within ${maxDropPct}% Limit`,
        metrics: [
          { label: 'Full Load Current (FLC)', value: `${flc.toFixed(1)} Amps` },
          { label: 'Derated Cable Ampacity (0.85 Factor)', value: `${selected.cap} Amps` },
          { label: 'Receiving End Voltage', value: `${(voltage - selected.vDropVolts).toFixed(1)} V` },
          { label: 'Recommended Brass Cable Gland', value: `${selected.runs} Nos × ${selected.cable.gland}` },
          { label: 'Bimetallic / Crimping Lug Size', value: `${selected.cable.sqmm} sq.mm Heavy Duty` }
        ]
      };
      renderOutput();
    }

    // 3. MOTOR STARTER SELECTOR ENGINE
    function calculateMotor() {
      const val = parseFloat(document.getElementById('mt-power').value) || 15;
      const unit = document.getElementById('mt-unit').value;
      const starter = document.getElementById('mt-starter').value;
      const eff = parseFloat(document.getElementById('mt-eff').value) || 0.91;

      const kw = unit === 'HP' ? val * 0.746 : val;
      const hp = unit === 'kW' ? val / 0.746 : val;
      const pf = 0.85;
      const flc = (kw * 1000) / (1.732 * 415 * pf * eff);

      const pickNext = (arr, target) => arr.find(x => x >= target) || arr[arr.length - 1];

      const mccbRating = pickNext(STANDARD_MCCB, flc * 1.4);
      let contactorSpec = '';
      let relayRange = '';

      if (starter === 'DOL') {
        const mainC = pickNext(STANDARD_CONTACTORS, flc * 1.15);
        contactorSpec = `Main Contactor: ${mainC}A (AC-3)`;
        relayRange = `${(flc * 0.8).toFixed(1)}A – ${(flc * 1.15).toFixed(1)}A (Set @ ${flc.toFixed(1)}A)`;
      } else if (starter === 'ASD') {
        const phaseCurrent = flc * 0.58;
        const mainDeltaC = pickNext(STANDARD_CONTACTORS, phaseCurrent * 1.15);
        const starC = pickNext(STANDARD_CONTACTORS, flc * 0.35);
        contactorSpec = `Main & Delta: ${mainDeltaC}A | Star: ${starC}A`;
        relayRange = `${(phaseCurrent * 0.8).toFixed(1)}A – ${(phaseCurrent * 1.15).toFixed(1)}A (Set @ ${phaseCurrent.toFixed(1)}A in Delta Loop)`;
      } else {
        const lineC = pickNext(STANDARD_CONTACTORS, flc * 1.1);
        contactorSpec = `VFD Input Line Contactor: ${lineC}A`;
        relayRange = `Electronic Overload Built-in VFD (Set @ ${flc.toFixed(1)}A)`;
      }

      const feederCable = CABLE_TABLE.find(c => (c.cuAmp * 0.85) >= flc * 1.15) || CABLE_TABLE[5];

      currentState = {
        calculator: 'Motor Starter & Switchgear Selector',
        inputsSummary: `Motor: ${kw.toFixed(2)} kW (${hp.toFixed(1)} HP) | Starter: ${starter} | 415V 3-Phase IE3`,
        primaryLabel: `${starter} Feeder Switchgear Specification`,
        primaryValue: `${flc.toFixed(1)} Amps FLC`,
        primarySub: `${contactorSpec}`,
        metrics: [
          { label: 'Equivalent Motor Rating', value: `${kw.toFixed(2)} kW / ${hp.toFixed(1)} HP` },
          { label: 'Backup MCCB / MPCB Rating', value: `${mccbRating}A TP (50kA Icu)` },
          { label: 'Contactor Sizing (AC-3 Duty)', value: contactorSpec },
          { label: 'Thermal Overload Relay (TOR)', value: relayRange },
          { label: 'Recommended Copper Feeder Cable', value: starter === 'ASD' ? `2 Runs × 3C × ${feederCable.sqmm} sq.mm Cu` : `1 Run × 3C/4C × ${feederCable.sqmm} sq.mm Cu` }
        ]
      };
      renderOutput();
    }

    // 4. PANEL THERMAL & COOLING ENGINE (IEC 60890)
    function calculateThermal() {
      const h = (parseFloat(document.getElementById('th-h').value) || 2000) / 1000;
      const w = (parseFloat(document.getElementById('th-w').value) || 1000) / 1000;
      const d = (parseFloat(document.getElementById('th-d').value) || 600) / 1000;
      const watts = parseFloat(document.getElementById('th-watts').value) || 500;
      const mount = document.getElementById('th-mount').value;
      const tAmb = parseFloat(document.getElementById('th-amb').value) || 38;
      const tMax = parseFloat(document.getElementById('th-max').value) || 48;

      // IEC 60890 effective cooling surface area Ae (m^2)
      let ae = 0;
      if (mount === 'free') {
        ae = 1.8 * h * (w + d) + 1.4 * w * d;
      } else if (mount === 'wall') {
        ae = 1.4 * w * h + 0.7 * w * h + 1.8 * d * h + 1.4 * w * d;
      } else {
        ae = 1.4 * w * h + 0.7 * w * h + 0.9 * d * h + 1.4 * w * d;
      }

      const kSheetSteel = 5.5; // W/(m^2 * K) for painted sheet steel enclosure
      const deltaT = tMax - tAmb;
      const naturalDiss = deltaT > 0 ? Math.round(kSheetSteel * ae * deltaT) : 0;
      const excessWatts = watts - naturalDiss;

      let primaryVal = '';
      let primarySub = '';
      let airflowStr = 'Not Required';
      let acStr = 'Not Required';

      if (deltaT <= 2) {
        // Ambient is higher than or too close to max internal temp -> Panel AC mandatory
        const reqAcWatts = Math.ceil((watts + Math.abs(kSheetSteel * ae * (tAmb - tMax))) * 1.15);
        primaryVal = `${reqAcWatts} W Panel AC Required`;
        primarySub = `Ambient (${tAmb}°C) is too close to Max Temp (${tMax}°C) for filter fans`;
        acStr = `${reqAcWatts} W (${Math.round(reqAcWatts * 3.412)} BTU/hr) Panel Air Conditioner`;
      } else if (excessWatts <= 0) {
        primaryVal = `Natural Cooling Sufficient`;
        primarySub = `Enclosure naturally dissipates ${naturalDiss}W (Load: ${watts}W)`;
      } else {
        // Filter fan airflow V = (3.1 * P_excess) / deltaT (m^3/hr)
        const m3hr = Math.ceil((3.1 * excessWatts) / deltaT);
        const cfm = Math.ceil(m3hr * 0.5886);
        primaryVal = `${m3hr} m³/hr (${cfm} CFM) Fan`;
        primarySub = `Excess Heat to Exhaust: ${excessWatts} Watts`;
        airflowStr = `${m3hr} m³/hr (${cfm} CFM) IP54 Filter Fan + Exhaust Louver`;
      }

      currentState = {
        calculator: 'Enclosure Heat Dissipation & Cooling Calculator',
        inputsSummary: `Panel: ${h*1000}x${w*1000}x${d*1000}mm (${mount}) | Heat Load: ${watts}W | Ambient: ${tAmb}°C | Max Internal: ${tMax}°C`,
        primaryLabel: 'Recommended Thermal Management Solution',
        primaryValue: primaryVal,
        primarySub: primarySub,
        metrics: [
          { label: 'Effective Cooling Surface (Ae)', value: `${ae.toFixed(2)} m²` },
          { label: 'Natural Wall Heat Dissipation', value: `${naturalDiss} Watts` },
          { label: 'Excess Heat Load to Remove', value: `${Math.max(0, excessWatts)} Watts` },
          { label: 'Required Forced Fan Airflow', value: airflowStr },
          { label: 'Closed-Loop Panel AC Alternative', value: acStr === 'Not Required' ? `${Math.ceil(watts * 1.15)} W Panel AC (If Dusty / IP65)` : acStr }
        ]
      };
      renderOutput();
    }

    // LEAD MODAL & GOOGLE SHEETS SUBMISSION
    function openLeadModal(actionType) {
      document.getElementById('leadActionType').value = actionType;
      document.getElementById('modalTitle').textContent = actionType;
      document.getElementById('modalSpecPreview').textContent = `${currentState.calculator}: ${currentState.primaryValue} (${currentState.inputsSummary})`;
      const modal = document.getElementById('leadModal');
      modal.classList.remove('hidden');
      modal.classList.add('flex');
    }

    function closeLeadModal() {
      const modal = document.getElementById('leadModal');
      modal.classList.add('hidden');
      modal.classList.remove('flex');
    }

    async function submitLeadToGoogleSheets(e) {
      e.preventDefault();
      const btn = document.getElementById('submitLeadBtn');
      const originalText = btn.innerHTML;
      btn.disabled = true;
      btn.innerHTML = `<i class="fa-solid fa-spinner fa-spin"></i> Saving Specification...`;

      const actionType = document.getElementById('leadActionType').value;
      const payload = {
        name: document.getElementById('leadName').value.trim(),
        company: document.getElementById('leadCompany').value.trim(),
        phone: document.getElementById('leadPhone').value.trim(),
        email: document.getElementById('leadEmail').value.trim(),
        location: document.getElementById('leadLocation').value.trim(),
        calculator: currentState.calculator,
        actionType: actionType,
        inputs: currentState.inputsSummary,
        results: `${currentState.primaryValue} | ${currentState.primarySub} | ` +
                 currentState.metrics.map(m => `${m.label}: ${m.value}`).join('; ')
      };

      try {
        if (GOOGLE_SCRIPT_URL && !GOOGLE_SCRIPT_URL.includes('PASTE_YOUR')) {
          await fetch(GOOGLE_SCRIPT_URL, {
            method: 'POST',
            mode: 'no-cors',
            headers: { 'Content-Type': 'text/plain;charset=utf-8' },
            body: JSON.stringify(payload)
          });
        }
      } catch (err) {
        console.warn('Offline or Script URL pending:', err);
      }

      btn.disabled = false;
      btn.innerHTML = originalText;
      closeLeadModal();

      // Populate and trigger printable PDF Spec Sheet
      populatePrintSheet(payload);
      window.print();
    }

    function populatePrintSheet(lead) {
      document.getElementById('printDate').textContent = 'Date: ' + new Date().toLocaleDateString('en-IN');
      document.getElementById('printRef').textContent = 'Ref: AA-SPEC-' + Math.floor(10000 + Math.random() * 90000);
      document.getElementById('printCalcTitle').textContent = currentState.calculator;
      document.getElementById('printClientInfo').innerHTML = `
        <strong>Prepared For:</strong> ${lead.name} (${lead.company}) | <strong>Contact:</strong> ${lead.phone} | <strong>Project:</strong> ${lead.location || 'Standard Enquiry'}<br/>
        <strong>Design Inputs:</strong> ${currentState.inputsSummary}
      `;

      const rows = [
        `<tr style="background:#eff6ff; font-weight:700;">
          <td style="padding:8px; border:1px solid #cbd5e1;">${currentState.primaryLabel}</td>
          <td style="padding:8px; border:1px solid #cbd5e1; color:#1d4ed8;">${currentState.primaryValue} (${currentState.primarySub})</td>
        </tr>`,
        ...currentState.metrics.map(m => `
          <tr>
            <td style="padding:8px; border:1px solid #cbd5e1;">${m.label}</td>
            <td style="padding:8px; border:1px solid #cbd5e1;">${m.value}</td>
          </tr>
        `)
      ];
      document.getElementById('printTableBody').innerHTML = rows.join('');
    }

    function shareToolkitWhatsApp() {
      const msg = `*Aryavarta Industrial Electrical & PLC Calculator Result*\n` +
                  `• *Tool:* ${currentState.calculator}\n` +
                  `• *Inputs:* ${currentState.inputsSummary}\n` +
                  `• *Recommended Spec:* ${currentState.primaryValue}\n` +
                  `• *Details:* ${currentState.primarySub}\n\n` +
                  `Try the free consultant toolkit by Aryavarta Automation: ${window.location.href}`;
      window.open(`https://wa.me/?text=${encodeURIComponent(msg)}`, '_blank');
    }

    // PWA Service Worker & Install Prompt
    let deferredPrompt;
    window.addEventListener('beforeinstallprompt', (e) => {
      e.preventDefault();
      deferredPrompt = e;
      const btn = document.getElementById('installPwaBtn');
      btn.classList.remove('hidden');
      btn.onclick = async () => {
        deferredPrompt.prompt();
        await deferredPrompt.userChoice;
        btn.classList.add('hidden');
      };
    });

    if ('serviceWorker' in navigator) {
      window.addEventListener('load', () => {
        navigator.serviceWorker.register('sw.js').catch(() => {});
      });
    }

    // Initialize default calculator on load
    window.addEventListener('DOMContentLoaded', calculateBusbar);
  </script>
<!-- ====================================================================== -->
<!-- ARYAVARTA PRO REVENUE UPGRADE: APFC ROI, BOM CART & WHATSAPP ENGINE    -->
<!-- Paste this entire block right before </body> in index.html             -->
<!-- ====================================================================== -->

<!-- Floating Panel Schedule (BOM Cart) Bar -->
<div id="bomFloatingBar" class="fixed bottom-4 right-4 z-40 no-print">
  <button onclick="toggleBomModal()" class="bg-amber-500 hover:bg-amber-400 text-slate-950 font-extrabold px-4 py-3 rounded-2xl shadow-2xl shadow-amber-500/30 flex items-center gap-2.5 text-xs sm:text-sm transition transform hover:scale-105">
    <i class="fa-solid fa-layer-group text-base"></i>
    <span>Panel Schedule / BOM</span>
    <span id="bomCountBadge" class="bg-slate-950 text-amber-400 px-2 py-0.5 rounded-full text-xs font-mono">0</span>
  </button>
</div>

<!-- Multi-Feeder Panel Schedule Modal -->
<div id="bomModal" class="fixed inset-0 bg-black/80 backdrop-blur-sm z-50 hidden items-center justify-center p-4 no-print">
  <div class="bg-slate-900 border border-slate-700 rounded-2xl max-w-3xl w-full p-6 shadow-2xl relative max-h-[90vh] flex flex-col">
    <div class="flex items-center justify-between border-b border-slate-800 pb-3 mb-4">
      <div>
        <h3 class="text-base sm:text-lg font-bold text-white flex items-center gap-2">
          <i class="fa-solid fa-clipboard-list text-amber-400"></i>
          Multi-Feeder Panel Schedule & Tender BOM Builder
        </h3>
        <p class="text-xs text-slate-400">Combine multiple calculations (Incomers, Busbars, DOL/ASD/VFD Feeders, Cooling) into one turnkey panel enquiry.</p>
      </div>
      <button onclick="toggleBomModal()" class="text-slate-400 hover:text-white">
        <i class="fa-solid fa-xmark text-xl"></i>
      </button>
    </div>

    <!-- Schedule Table -->
    <div class="overflow-y-auto flex-1 border border-slate-800 rounded-xl bg-slate-950 mb-4">
      <table class="w-full text-left text-xs">
        <thead class="bg-slate-900 text-slate-300 border-b border-slate-800 sticky top-0">
          <tr>
            <th class="p-3">#</th>
            <th class="p-3">Feeder / Tag Name</th>
            <th class="p-3">Section</th>
            <th class="p-3">Inputs</th>
            <th class="p-3">Recommended Spec</th>
            <th class="p-3 text-right">Action</th>
          </tr>
        </thead>
        <tbody id="bomTableBody" class="divide-y divide-slate-800/70 text-slate-200">
          <!-- Populated dynamically -->
        </tbody>
      </table>
    </div>

    <!-- Modal Actions -->
    <div class="flex flex-wrap items-center justify-between gap-2 pt-2 border-t border-slate-800">
      <div class="flex items-center gap-2">
        <button onclick="exportBomCsv()" class="bg-slate-800 hover:bg-slate-700 text-slate-200 border border-slate-700 font-semibold px-3 py-2 rounded-xl text-xs flex items-center gap-1.5">
          <i class="fa-solid fa-file-csv text-emerald-400"></i> Export Excel (.CSV)
        </button>
        <button onclick="clearBomCart()" class="bg-slate-950 hover:bg-rose-950/50 text-rose-400 border border-slate-800 font-semibold px-3 py-2 rounded-xl text-xs">
          Clear All
        </button>
      </div>
      <button onclick="quoteFullBomSchedule()" class="bg-blue-600 hover:bg-blue-500 text-white font-bold px-4 py-2.5 rounded-xl text-xs sm:text-sm flex items-center gap-2 shadow-lg shadow-blue-600/30">
        <i class="fa-solid fa-file-signature"></i> Request Turnkey Quote for Full Schedule
      </button>
    </div>
  </div>
</div>

<script>
  // BOM cart state (declared first so the init block below can use it)
  let bomCart = JSON.parse(localStorage.getItem('aa_bom_cart') || '[]');

  // ========================================================================
  // 1. INJECT 5TH CALCULATOR TAB: APFC CAPACITOR & MSEDCL BILL ROI
  // ========================================================================
  (function initProUpgrades() {
    // Expand tab bar to 5 columns on desktop and inject APFC tab
    const tabBar = document.querySelector('.grid.grid-cols-2.lg\\:grid-cols-4');
    if (tabBar) {
      tabBar.classList.remove('lg:grid-cols-4');
      tabBar.classList.add('lg:grid-cols-5');

      const apfcTabBtn = document.createElement('button');
      apfcTabBtn.id = 'tab-apfc';
      apfcTabBtn.className = 'tab-btn flex items-center gap-2.5 p-3 rounded-xl border border-slate-800 bg-slate-900 text-slate-300 hover:bg-slate-800/80 text-left transition col-span-2 lg:col-span-1';
      apfcTabBtn.onclick = () => switchTab('apfc');
      apfcTabBtn.innerHTML = `
        <i class="fa-solid fa-indian-rupee-sign text-lg text-cyan-400"></i>
        <div>
          <div class="text-xs font-bold uppercase tracking-wider">5. APFC & ROI</div>
          <div class="text-[11px] opacity-80">kVAR & MSEDCL Savings</div>
        </div>
      `;
      tabBar.appendChild(apfcTabBtn);
    }

    // Inject APFC Calculator Input Panel into Left Column
    const leftCol = document.querySelector('.lg\\:col-span-7');
    if (leftCol) {
      const apfcSection = document.createElement('section');
      apfcSection.id = 'panel-apfc';
      apfcSection.className = 'calc-panel hidden space-y-4';
      apfcSection.innerHTML = `
        <div class="border-b border-slate-800 pb-3">
          <h2 class="text-lg font-bold text-white flex items-center gap-2">
            <i class="fa-solid fa-indian-rupee-sign text-cyan-400"></i> APFC Capacitor Bank & MSEDCL Bill Savings Calculator
          </h2>
          <p class="text-xs text-slate-400 mt-0.5">Sizes APFC kVAR stages, harmonic detuned reactors, and calculates monthly kVAh electricity bill savings & ROI.</p>
        </div>

        <div class="grid grid-cols-1 sm:grid-cols-2 gap-4">
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Running Plant Load (kW)</label>
            <input type="number" id="ap-kw" value="250" min="10" step="10" oninput="calculateApfc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
          </div>
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Existing Power Factor (cos φ1)</label>
            <input type="number" id="ap-pf1" value="0.78" min="0.50" max="0.98" step="0.01" oninput="calculateApfc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" />
          </div>
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Target Power Factor (cos φ2)</label>
            <select id="ap-pf2" onchange="calculateApfc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
              <option value="0.99" selected>0.99 Lag (Zero kVAh Penalty)</option>
              <option value="0.98">0.98 Lag (Standard Industrial)</option>
              <option value="0.995">0.995 Unity (Maximum Rebate)</option>
            </select>
          </div>
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Harmonic Pollution / Load Profile</label>
            <select id="ap-harmonics" onchange="calculateApfc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
              <option value="0">Low (<15% VFD Load) — 440V MPP Heavy Duty</option>
              <option value="7" selected>Medium (20–50% VFD/ups) — 7% Detuned Reactor + 480V Cap</option>
              <option value="14">High (>50% VFD/Furnace) — 14% Detuned Reactor + 525V Cap</option>
            </select>
          </div>
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Switching Technology</label>
            <select id="ap-switch" onchange="calculateApfc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white">
              <option value="Contactor" selected>Capacitor Duty Contactors (Standard Loads)</option>
              <option value="RTPFC">Thyristor Switching (RTPFC for Fast Welding/Cranes)</option>
            </select>
          </div>
          <div>
            <label class="block text-xs font-semibold text-slate-300 mb-1">Working Hours/Day & Tariff (₹/kVAh)</label>
            <div class="grid grid-cols-2 gap-2">
              <input type="number" id="ap-hours" value="16" min="4" max="24" oninput="calculateApfc()" title="Operating Hours per Day" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" placeholder="Hrs/Day" />
              <input type="number" id="ap-rate" value="9.5" min="5" max="18" step="0.5" oninput="calculateApfc()" title="MSEDCL Tariff ₹/kVAh" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" placeholder="₹/Unit" />
            </div>
          </div>
        </div>
      `;
      leftCol.appendChild(apfcSection);
    }

    // Inject "+ Add Feeder to Panel Schedule" Button into Right Column CTA box
    const ctaContainer = document.querySelector('.border-t.border-slate-800.pt-4.space-y-2\\.5');
    if (ctaContainer) {
      const addBomBtn = document.createElement('button');
      addBomBtn.type = 'button';
      addBomBtn.onclick = addCurrentToBomCart;
      addBomBtn.className = 'w-full bg-amber-500/15 hover:bg-amber-500/25 text-amber-300 border border-amber-500/40 font-bold py-2.5 px-4 rounded-xl transition flex items-center justify-center gap-2 text-xs sm:text-sm';
      addBomBtn.innerHTML = `<i class="fa-solid fa-plus-circle"></i> Add This Spec to Multi-Feeder Panel Schedule (BOM)`;
      ctaContainer.insertBefore(addBomBtn, ctaContainer.children[1]);
    }

    // Load saved consultant profile & flush any offline leads
    loadSavedEngineerProfile();
    flushOfflineLeadQueue();
    renderBomCart();
  })();

  // Extend switchTab to support 'apfc'
  const _originalSwitchTab = window.switchTab;
  window.switchTab = function(tabId) {
    _originalSwitchTab(tabId);
    if (tabId === 'apfc') calculateApfc();
  };

  // ========================================================================
  // 2. APFC & MSEDCL SAVINGS ENGINE
  // ========================================================================
  function calculateApfc() {
    const kw = parseFloat(document.getElementById('ap-kw').value) || 200;
    const pf1 = Math.min(0.97, Math.max(0.4, parseFloat(document.getElementById('ap-pf1').value) || 0.78));
    const pf2 = parseFloat(document.getElementById('ap-pf2').value) || 0.99;
    const reactorPct = document.getElementById('ap-harmonics').value;
    const swType = document.getElementById('ap-switch').value;
    const hrs = parseFloat(document.getElementById('ap-hours').value) || 16;
    const rate = parseFloat(document.getElementById('ap-rate').value) || 9.5;

    const phi1 = Math.acos(pf1);
    const phi2 = Math.acos(pf2);
    const rawKvar = kw * (Math.tan(phi1) - Math.tan(phi2));

    // Standard industrial APFC panel sizes
    const stdBanks = [25, 35, 50, 60, 75, 100, 125, 150, 175, 200, 250, 300, 350, 400, 500, 600, 750, 1000];
    const selectedKvar = stdBanks.find(b => b >= rawKvar * 1.05) || Math.ceil(rawKvar / 50) * 50;

    // kVAh Reduction & Monthly Savings (26 working days/month)
    const kvahBefore = kw / pf1;
    const kvahAfter = kw / pf2;
    const kvahSavedPerHr = Math.max(0, kvahBefore - kvahAfter);
    const monthlySavingsRs = Math.round(kvahSavedPerHr * hrs * 26 * rate);

    // Approximate Panel Cost for ROI Estimation
    const approxCostPerKvar = reactorPct === '0' ? 1450 : (swType === 'RTPFC' ? 3200 : 2450);
    const estPanelInvestment = selectedKvar * approxCostPerKvar;
    const paybackMonths = monthlySavingsRs > 0 ? (estPanelInvestment / monthlySavingsRs).toFixed(1) : 'N/A';

    // Step Configuration
    const steps = selectedKvar <= 100 ? '6 Stages (e.g. 5+10+10+25+25+25 kVAR)' : '8 to 12 Stages Automatic Microprocessor Relay';
    const filterSpec = reactorPct === '0'
      ? '440V APP/MPP Heavy Duty Cylindrical Capacitors'
      : `${reactorPct}% Copper/Al Detuned Harmonic Reactor + ${reactorPct === '7' ? '480V' : '525V'} Heavy Duty Capacitors`;

    currentState = {
      calculator: 'APFC Panel & MSEDCL Bill Savings Calculator',
      inputsSummary: `Load: ${kw}kW | PF: ${pf1} to ${pf2} | Filter: ${reactorPct}% Detuned | ${swType} | ${hrs}h/day @ ₹${rate}/kVAh`,
      primaryLabel: `Recommended ${swType} Panel Rating`,
      primaryValue: `${selectedKvar} kVAR APFC Panel`,
      primarySub: `Est. Monthly Bill Saving: ₹${monthlySavingsRs.toLocaleString('en-IN')}/month (ROI Payback: ~${paybackMonths} Months)`,
      metrics: [
        { label: 'Exact Reactive Power Required', value: `${rawKvar.toFixed(1)} kVAR (Selected: ${selectedKvar} kVAR)` },
        { label: 'Monthly MSEDCL kVAh Bill Savings', value: `₹${monthlySavingsRs.toLocaleString('en-IN')} / Month (₹${(monthlySavingsRs * 12).toLocaleString('en-IN')} / Year)` },
        { label: 'Estimated Capital Payback Period', value: `${paybackMonths} Months` },
        { label: 'Capacitor & Harmonic Filter Spec', value: filterSpec },
        { label: 'Recommended Step Configuration', value: steps }
      ]
    };
    renderOutput();
  }

  // ========================================================================
  // 3. MULTI-FEEDER PANEL SCHEDULE (BOM CART) LOGIC
  // ========================================================================

  function addCurrentToBomCart() {
    const tag = prompt('Enter Feeder Tag / Name (e.g., Mill Motor-1, Main Incomer, VFD-02):', `Feeder-${bomCart.length + 1}`);
    if (tag === null) return;

    bomCart.push({
      id: Date.now(),
      tag: tag.trim() || `Feeder-${bomCart.length + 1}`,
      calculator: currentState.calculator,
      inputs: currentState.inputsSummary,
      spec: `${currentState.primaryValue} (${currentState.primarySub})`
    });

    localStorage.setItem('aa_bom_cart', JSON.stringify(bomCart));
    renderBomCart();
  }

  function removeBomItem(id) {
    bomCart = bomCart.filter(item => item.id !== id);
    localStorage.setItem('aa_bom_cart', JSON.stringify(bomCart));
    renderBomCart();
  }

  function clearBomCart() {
    bomCart = [];
    localStorage.setItem('aa_bom_cart', JSON.stringify(bomCart));
    renderBomCart();
  }

  function renderBomCart() {
    const badge = document.getElementById('bomCountBadge');
    if (badge) badge.textContent = bomCart.length;

    const tbody = document.getElementById('bomTableBody');
    if (!tbody) return;

    if (bomCart.length === 0) {
      tbody.innerHTML = `<tr><td colspan="6" class="p-6 text-center text-slate-500">No feeders added yet. Run any calculation and click <strong>"Add This Spec to Multi-Feeder Panel Schedule"</strong>.</td></tr>`;
      return;
    }

    tbody.innerHTML = bomCart.map((item, idx) => `
      <tr class="hover:bg-slate-900/60">
        <td class="p-3 font-mono text-slate-400">${idx + 1}</td>
        <td class="p-3 font-bold text-amber-400">${item.tag}</td>
        <td class="p-3 text-slate-300">${item.calculator.replace(' Calculator', '').replace(' Selector', '')}</td>
        <td class="p-3 text-slate-400">${item.inputs}</td>
        <td class="p-3 font-semibold text-emerald-300">${item.spec}</td>
        <td class="p-3 text-right">
          <button onclick="removeBomItem(${item.id})" class="text-rose-400 hover:text-rose-300 px-2 py-1">
            <i class="fa-solid fa-trash-can"></i>
          </button>
        </td>
      </tr>
    `).join('');
  }

  function toggleBomModal() {
    const m = document.getElementById('bomModal');
    m.classList.toggle('hidden');
    m.classList.toggle('flex');
  }

  function exportBomCsv() {
    if (bomCart.length === 0) return alert('Add at least one feeder to your Panel Schedule first.');
    const headers = ['Sr.No', 'Feeder Tag', 'Category', 'Design Inputs', 'Recommended Specification'];
    const rows = bomCart.map((item, i) => [
      i + 1,
      `"${item.tag.replace(/"/g, '""')}"`,
      `"${item.calculator}"`,
      `"${item.inputs.replace(/"/g, '""')}"`,
      `"${item.spec.replace(/"/g, '""')}"`
    ]);
    const csvContent = 'data:text/csv;charset=utf-8,' + [headers.join(','), ...rows.map(e => e.join(','))].join('\n');
    const link = document.createElement('a');
    link.setAttribute('href', encodeURI(csvContent));
    link.setAttribute('download', `Aryavarta_Panel_Schedule_${new Date().toISOString().slice(0,10)}.csv`);
    document.body.appendChild(link);
    link.click();
    link.remove();
  }

  function quoteFullBomSchedule() {
    if (bomCart.length === 0) return alert('Your Panel Schedule is empty. Add feeders first.');
    toggleBomModal();

    // Temporarily set currentState to represent the entire multi-feeder BOM schedule
    const combinedInputs = bomCart.map((item, i) => `[${i+1}] ${item.tag}: ${item.inputs}`).join(' || ');
    const combinedSpecs = bomCart.map((item, i) => `[${i+1}] ${item.tag} -> ${item.spec}`).join(' || ');

    currentState = {
      calculator: `Complete Multi-Feeder Panel Schedule (${bomCart.length} Feeders)`,
      inputsSummary: combinedInputs,
      primaryLabel: `Turnkey Panel Schedule (${bomCart.length} Configured Items)`,
      primaryValue: `${bomCart.length} Feeders / Sections`,
      primarySub: 'Full custom PCC / MCC / VFD / APFC lineup attached',
      metrics: bomCart.map((item, i) => ({
        label: `${i + 1}. ${item.tag} (${item.calculator.split(' ')[0]})`,
        value: item.spec
      }))
    };

    openLeadModal('Turnkey Multi-Feeder Panel Quote');
  }

  // ========================================================================
  // 4. CONSULTANT AUTO-FILL, OFFLINE SYNC & INSTANT WHATSAPP HOT-LEAD BRIDGE
  // ========================================================================
  function loadSavedEngineerProfile() {
    try {
      const saved = JSON.parse(localStorage.getItem('aa_engineer_profile') || '{}');
      if (saved.name) document.getElementById('leadName').value = saved.name;
      if (saved.company) document.getElementById('leadCompany').value = saved.company;
      if (saved.phone) document.getElementById('leadPhone').value = saved.phone;
      if (saved.email) document.getElementById('leadEmail').value = saved.email;
      if (saved.location) document.getElementById('leadLocation').value = saved.location;
    } catch (e) {}
  }

  // Override submitLeadToGoogleSheets to add Profile Memory, Offline Queue, and WhatsApp Desk Trigger
  window.submitLeadToGoogleSheets = async function(e) {
    e.preventDefault();
    const btn = document.getElementById('submitLeadBtn');
    const originalText = btn.innerHTML;
    btn.disabled = true;
    btn.innerHTML = `<i class="fa-solid fa-spinner fa-spin"></i> Processing Specification...`;

    const actionType = document.getElementById('leadActionType').value;
    const payload = {
      name: document.getElementById('leadName').value.trim(),
      company: document.getElementById('leadCompany').value.trim(),
      phone: document.getElementById('leadPhone').value.trim(),
      email: document.getElementById('leadEmail').value.trim(),
      location: document.getElementById('leadLocation').value.trim(),
      calculator: currentState.calculator,
      actionType: actionType,
      inputs: currentState.inputsSummary,
      results: `${currentState.primaryValue} | ${currentState.primarySub} | ` +
               currentState.metrics.map(m => `${m.label}: ${m.value}`).join('; ')
    };

    // Save consultant profile so they never have to re-type next time
    localStorage.setItem('aa_engineer_profile', JSON.stringify({
      name: payload.name,
      company: payload.company,
      phone: payload.phone,
      email: payload.email,
      location: payload.location
    }));

    // Send to Google Sheets or queue if offline in factory basement
    try {
      if (GOOGLE_SCRIPT_URL && !GOOGLE_SCRIPT_URL.includes('PASTE_YOUR')) {
        await fetch(GOOGLE_SCRIPT_URL, {
          method: 'POST',
          mode: 'no-cors',
          headers: { 'Content-Type': 'text/plain;charset=utf-8' },
          body: JSON.stringify(payload)
        });
      }
    } catch (err) {
      const queue = JSON.parse(localStorage.getItem('aa_offline_leads') || '[]');
      queue.push(payload);
      localStorage.setItem('aa_offline_leads', JSON.stringify(queue));
    }

    btn.disabled = false;
    btn.innerHTML = originalText;
    closeLeadModal();

    // Populate print sheet & open PDF print dialog
    populatePrintSheet(payload);
    window.print();

    // If they asked for an Official Quote, also offer instant 1-Click WhatsApp to Aryavarta Sales Desk
    if (actionType.includes('Quote') && COMPANY_WHATSAPP) {
      setTimeout(() => {
        const waMsg = `*New Panel Quote Enquiry — Aryavarta Toolkit*\n\n` +
                      `*Consultant:* ${payload.name} (${payload.company})\n` +
                      `*Phone:* ${payload.phone}\n` +
                      `*Project/Site:* ${payload.location || 'Pune / MIDC'}\n` +
                      `*Requirement:* ${payload.calculator}\n` +
                      `*Design Inputs:* ${payload.inputs}\n` +
                      `*Calculated Spec:* ${ currentState.primaryValue } (${ currentState.primarySub })\n\n` +
                      `Please share official Aryavarta Automation budgetary quote & GA details.`;
        if (confirm('Specification generated! Click OK to also send this enquiry directly to Aryavarta Automation Sales Desk on WhatsApp for priority quotation.')) {
          window.open(`https://wa.me/${COMPANY_WHATSAPP}?text=${encodeURIComponent(waMsg)}`, '_blank');
        }
      }, 600);
    }
  };

  // Auto-sync any queued offline leads when engineer regains internet connection
  async function flushOfflineLeadQueue() {
    if (!navigator.onLine || !GOOGLE_SCRIPT_URL || GOOGLE_SCRIPT_URL.includes('PASTE_YOUR')) return;
    const queue = JSON.parse(localStorage.getItem('aa_offline_leads') || '[]');
    if (queue.length === 0) return;

    const remaining = [];
    for (const item of queue) {
      try {
        await fetch(GOOGLE_SCRIPT_URL, {
          method: 'POST',
          mode: 'no-cors',
          headers: { 'Content-Type': 'text/plain;charset=utf-8' },
          body: JSON.stringify(item)
        });
      } catch (err) {
        remaining.push(item);
      }
    }
    localStorage.setItem('aa_offline_leads', JSON.stringify(remaining));
  }
  window.addEventListener('online', flushOfflineLeadQueue);
</script>
<!-- ====================================================================== -->
<!-- ARYAVARTA PHASE-2 REVENUE ENGINE: PLC I/O, LIVE SLD & TENDER BOQ       -->
<!-- ====================================================================== -->
<script>
(function initPlcSldAndTenderEngine() {
  const tabContainers = document.querySelectorAll('.grid.grid-cols-2');
  const mainTabBar = tabContainers[0];
  if (mainTabBar && !document.getElementById('tab-plc')) {
    mainTabBar.classList.remove('lg:grid-cols-4', 'lg:grid-cols-5');
    mainTabBar.classList.add('sm:grid-cols-3', 'lg:grid-cols-6');
    const plcTabBtn = document.createElement('button');
    plcTabBtn.id = 'tab-plc';
    plcTabBtn.className = 'tab-btn flex items-center gap-2.5 p-3 rounded-xl border border-slate-800 bg-slate-900 text-slate-300 hover:bg-slate-800/80 text-left transition';
    plcTabBtn.onclick = () => window.switchTab('plc');
    plcTabBtn.innerHTML = `<i class="fa-solid fa-microchip text-lg text-purple-400"></i><div><div class="text-xs font-bold uppercase tracking-wider">6. PLC &amp; SCADA</div><div class="text-[11px] opacity-80">I/O, SMPS &amp; Panel</div></div>`;
    mainTabBar.appendChild(plcTabBtn);
  }

  const leftCol = document.querySelector('.lg\\:col-span-7');
  if (leftCol && !document.getElementById('panel-plc')) {
    const plcSection = document.createElement('section');
    plcSection.id = 'panel-plc';
    plcSection.className = 'calc-panel hidden space-y-4';
    plcSection.innerHTML = `
      <div class="border-b border-slate-800 pb-3"><h2 class="text-lg font-bold text-white flex items-center gap-2"><i class="fa-solid fa-microchip text-purple-400"></i> PLC / SCADA I/O, 24V SMPS &amp; Control Panel Estimator</h2><p class="text-xs text-slate-400 mt-0.5">Calculates total PLC I/O with tender spare %, module racks, interposing relays, 24V DC SMPS and indicative enclosure dimensions.</p></div>
      <div class="grid grid-cols-2 sm:grid-cols-4 gap-3">
        ${[['plc-di','Digital Inputs (DI)',42],['plc-do','Digital Outputs (DO)',28],['plc-ai','Analog Inputs (AI)',10],['plc-ao','Analog Outputs (AO)',4]].map(([id,label,value])=>`<div><label class="block text-xs font-semibold text-slate-300 mb-1" for="${id}">${label}</label><input type="number" id="${id}" value="${value}" min="0" step="1" oninput="calculatePlc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white" /></div>`).join('')}
      </div>
      <div class="grid grid-cols-1 sm:grid-cols-3 gap-4">
        <div><label class="block text-xs font-semibold text-slate-300 mb-1" for="plc-spare">Mandatory Tender Spare %</label><select id="plc-spare" onchange="calculatePlc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white"><option value="1.10">10% Spare I/O</option><option value="1.20" selected>20% Spare I/O (Standard Tender)</option><option value="1.30">30% Spare I/O (PSU / Pharma)</option></select></div>
        <div><label class="block text-xs font-semibold text-slate-300 mb-1" for="plc-brand">Preferred PLC Platform</label><select id="plc-brand" onchange="calculatePlc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white"><option value="Siemens S7-1200 / S7-1500" selected>Siemens (S7-1200 / S7-1500)</option><option value="Allen-Bradley CompactLogix">Allen-Bradley (CompactLogix / Micro850)</option><option value="Schneider Modicon M241 / M580">Schneider Electric (Modicon)</option><option value="Mitsubishi FX5U / iQ-R">Mitsubishi (MELSEC FX5U / iQ-R)</option><option value="Delta DVP / AS Series">Delta (DVP / AS Series)</option></select></div>
        <div><label class="block text-xs font-semibold text-slate-300 mb-1" for="plc-hmi">HMI / SCADA Interface</label><select id="plc-hmi" onchange="calculatePlc()" class="w-full bg-slate-950 border border-slate-700 rounded-lg px-3 py-2 text-sm text-white"><option value="7-inch Touch HMI">7&quot; Color Touch HMI on Door</option><option value="10-inch Touch HMI + Ethernet" selected>10&quot; Touch HMI + Industrial Ethernet</option><option value="15-inch IPC / SCADA Workstation">15&quot; Touch IPC / Dual SCADA Station</option></select></div>
      </div>`;
    leftCol.appendChild(plcSection);
  }

  const metricsEl = document.getElementById('res-metrics');
  if (metricsEl && !document.getElementById('phase2SldBoq')) {
    const extraContainer = document.createElement('div');
    extraContainer.id = 'phase2SldBoq';
    extraContainer.className = 'space-y-3 mb-4';
    extraContainer.innerHTML = `<div class="bg-slate-950 border border-slate-800 rounded-xl p-3"><div class="flex items-center justify-between mb-1.5"><span class="text-[11px] font-bold uppercase tracking-wider text-cyan-400 flex items-center gap-1.5"><i class="fa-solid fa-compass-drafting"></i> Live Engineering SLD / Layout Preview</span><span class="text-[10px] text-slate-500 font-mono">AUTO-SCALED</span></div><div id="liveSldContainer" class="w-full overflow-hidden flex items-center justify-center bg-slate-900/60 rounded-lg p-2 border border-slate-800/80 min-h-[92px]"></div></div><div class="bg-slate-950 border border-slate-800 rounded-xl p-3"><div class="flex items-center justify-between mb-1"><span class="text-[11px] font-bold uppercase tracking-wider text-purple-400 flex items-center gap-1.5"><i class="fa-solid fa-file-contract"></i> Ready-to-Paste Tender BOQ Specification</span><button type="button" onclick="copyTenderBoqSpec()" id="copyBoqBtn" class="text-[11px] bg-purple-600/20 hover:bg-purple-600/40 text-purple-300 border border-purple-500/40 px-2.5 py-1 rounded-md font-semibold transition flex items-center gap-1"><i class="fa-regular fa-copy"></i> Copy for Tender Word/Excel</button></div><p id="tenderBoqText" class="text-[11px] text-slate-300 font-mono leading-relaxed select-all bg-slate-900/90 p-2 rounded border border-slate-800/80"></p></div>`;
    metricsEl.parentNode.insertBefore(extraContainer, metricsEl.nextSibling);
  }
  const printTable = document.getElementById('printTableBody');
  if (printTable && printTable.closest('table') && !document.getElementById('printSldAndBoq')) {
    const printExtra = document.createElement('div'); printExtra.id = 'printSldAndBoq'; printExtra.style.marginBottom = '16px'; printTable.closest('table').insertAdjacentElement('afterend', printExtra);
  }

  window.calculatePlc = function() {
    const getNum = id => Math.max(0, Math.floor(Number(document.getElementById(id)?.value) || 0));
    const rawDi=getNum('plc-di'), rawDo=getNum('plc-do'), rawAi=getNum('plc-ai'), rawAo=getNum('plc-ao');
    const spareFactor=Number(document.getElementById('plc-spare')?.value)||1.2;
    const brand=document.getElementById('plc-brand')?.value||'Siemens S7-1200 / S7-1500';
    const hmi=document.getElementById('plc-hmi')?.value||'10-inch Touch HMI + Ethernet';
    const di=Math.ceil(rawDi*spareFactor), dOut=Math.ceil(rawDo*spareFactor), ai=Math.ceil(rawAi*spareFactor), ao=Math.ceil(rawAo*spareFactor);
    const totalIo=di+dOut+ai+ao, diCards=Math.ceil(di/16), doCards=Math.ceil(dOut/16), aiCards=Math.ceil(ai/8), aoCards=Math.ceil(ao/4), totalModules=diCards+doCards+aiCards+aoCards;
    const calcAmps=1.8+(di*.015)+(dOut*.045)+(ai*.03)+(ao*.03), selectedSmps=[5,10,20,40].find(a=>a>=calcAmps*1.3)||40;
    let panelDim='800(H) × 600(W) × 300(D) mm Wall Mount IP54';
    if(totalIo>140||totalModules>10) panelDim='2100(H) × 1200(W) × 600(D) mm Free-Standing IP54 (verify GA and heat load)';
    else if(totalIo>60||totalModules>5) panelDim='1800(H) × 800(W) × 500(D) mm Floor Mount CRCA IP54';
    const sparePctText=Math.round((spareFactor-1)*100)+'%';
    window.currentState={calculator:'PLC / SCADA Control Panel & I/O Sizing',inputsSummary:`Base I/O: ${rawDi}DI, ${rawDo}DO, ${rawAi}AI, ${rawAo}AO (+${sparePctText} Spare) | ${brand} | ${hmi}`,primaryLabel:`Recommended PLC System (${totalIo} Total I/O with ${sparePctText} Spare)`,primaryValue:`${totalModules} I/O Modules + CPU`,primarySub:`${di} DI (${diCards}×16ch) | ${dOut} DO (${doCards}×16ch) | ${ai} AI (${aiCards}×8ch) | ${ao} AO (${aoCards}×4ch)`,metrics:[{label:'Selected PLC Architecture',value:`${brand} + 8-Port Managed Industrial Switch`},{label:'Interposing Relay & Channel Boards',value:`${dOut} Ch Slim 24VDC Relay Board + ${di} Ch Fusible TB`},{label:'24V DC Power Supply (SMPS)',value:`24V DC / ${selectedSmps} Amps SMPS (estimated ${calcAmps.toFixed(1)}A load; verify manufacturer loads)`},{label:'Operator Interface & Control Backup',value:`${hmi} + 1 kVA Online UPS (30 Min Backup, subject to load check)`},{label:'Recommended PLC Enclosure Size',value:panelDim}]};
    if(typeof window.renderOutput==='function') window.renderOutput(); else updateSldAndTenderBoq();
  };

  function updateSldAndTenderBoq() {
    const sldBox=document.getElementById('liveSldContainer'), boqBox=document.getElementById('tenderBoqText');
    if(!sldBox||!boqBox) return;
    const state=window.currentState||{}, calc=state.calculator||'', val=state.primaryValue||'', sub=state.primarySub||'', inp=state.inputsSummary||'';
    const esc=s=>String(s).replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&apos;'}[c]));
    let svgHtml='';
    if(calc.includes('Busbar')) svgHtml=`<svg viewBox="0 0 420 80" class="w-full h-20"><line x1="20" y1="18" x2="400" y2="18" stroke="#ef4444" stroke-width="5"/><line x1="20" y1="34" x2="400" y2="34" stroke="#eab308" stroke-width="5"/><line x1="20" y1="50" x2="400" y2="50" stroke="#3b82f6" stroke-width="5"/><line x1="20" y1="66" x2="400" y2="66" stroke="#22c55e" stroke-width="3" stroke-dasharray="6,4"/><rect x="115" y="6" width="190" height="66" rx="6" fill="#0f172a" stroke="#38bdf8"/><text x="210" y="34" fill="#f8fafc" font-size="12" font-weight="bold" text-anchor="middle">${esc(val)}</text><text x="210" y="52" fill="#38bdf8" font-size="10" text-anchor="middle">R-Y-B-N Main Busbar</text></svg>`;
    else if(calc.includes('Cable')) svgHtml=`<svg viewBox="0 0 420 80" class="w-full h-20"><rect x="10" y="18" width="75" height="44" rx="4" fill="#1e293b" stroke="#94a3b8"/><text x="47" y="44" fill="#f8fafc" font-size="10" text-anchor="middle">PCC PANEL</text><line x1="85" y1="40" x2="330" y2="40" stroke="#f59e0b" stroke-width="4" stroke-dasharray="10,4"/><rect x="125" y="16" width="170" height="48" rx="6" fill="#0f172a" stroke="#f59e0b"/><text x="210" y="37" fill="#fbbf24" font-size="11" font-weight="bold" text-anchor="middle">${esc(val)}</text><text x="210" y="53" fill="#94a3b8" font-size="9.5" text-anchor="middle">Feeder Cable</text><circle cx="365" cy="40" r="22" fill="#1e293b" stroke="#22c55e" stroke-width="2"/><text x="365" y="44" fill="#4ade80" font-size="11" text-anchor="middle">LOAD</text></svg>`;
    else if(calc.includes('Motor')) svgHtml=`<svg viewBox="0 0 420 80" class="w-full h-20"><line x1="15" y1="40" x2="350" y2="40" stroke="#38bdf8" stroke-width="2.5"/><rect x="35" y="22" width="65" height="36" rx="4" fill="#0f172a" stroke="#60a5fa"/><text x="67" y="44" fill="#f8fafc" font-size="9.5" text-anchor="middle">MCCB/MPCB</text><rect x="125" y="22" width="85" height="36" rx="4" fill="#0f172a" stroke="#34d399"/><text x="167" y="44" fill="#6ee7b7" font-size="9.5" text-anchor="middle">CONTACTOR</text><rect x="235" y="22" width="75" height="36" rx="4" fill="#0f172a" stroke="#fbbf24"/><text x="272" y="44" fill="#fde047" font-size="9.5" text-anchor="middle">TOR / VFD</text><circle cx="370" cy="40" r="24" fill="#0f172a" stroke="#22c55e" stroke-width="2"/><text x="370" y="38" fill="#4ade80" font-size="11" text-anchor="middle">M</text><text x="370" y="51" fill="#cbd5e1" font-size="8.5" text-anchor="middle">MOTOR</text></svg>`;
    else if(calc.includes('PLC')) svgHtml=`<svg viewBox="0 0 420 80" class="w-full h-20"><rect x="15" y="15" width="70" height="50" rx="4" fill="#1e1b4b" stroke="#a855f7"/><text x="50" y="38" fill="#e9d5ff" font-size="9.5" text-anchor="middle">24VDC SMPS</text><text x="50" y="52" fill="#c084fc" font-size="8.5" text-anchor="middle">+ UPS</text><line x1="85" y1="40" x2="115" y2="40" stroke="#a855f7" stroke-width="2"/><rect x="115" y="15" width="175" height="50" rx="4" fill="#0f172a" stroke="#38bdf8"/><text x="202" y="36" fill="#f8fafc" font-size="10" font-weight="bold" text-anchor="middle">PLC CPU + ${esc(val)}</text><text x="202" y="52" fill="#38bdf8" font-size="9" text-anchor="middle">ETHERNET / I/O RACK</text><line x1="290" y1="40" x2="320" y2="40" stroke="#38bdf8" stroke-width="2"/><rect x="320" y="15" width="85" height="50" rx="4" fill="#0f172a" stroke="#22c55e"/><text x="362" y="38" fill="#4ade80" font-size="10" text-anchor="middle">HMI / SCADA</text><text x="362" y="52" fill="#94a3b8" font-size="8.5" text-anchor="middle">DISPLAY</text></svg>`;
    else svgHtml=`<svg viewBox="0 0 420 80" class="w-full h-20"><rect x="25" y="12" width="370" height="56" rx="6" fill="#0f172a" stroke="#38bdf8"/><text x="210" y="36" fill="#f8fafc" font-size="12" font-weight="bold" text-anchor="middle">${esc(val)}</text><text x="210" y="54" fill="#38bdf8" font-size="9.5" text-anchor="middle">${esc(sub)}</text></svg>`;
    sldBox.innerHTML=svgHtml;
    const boqClause=`TENDER BOQ SPECIFICATION: Design, manufacture, assembly, inspection, FAT and supply of ${calc.replace(' Calculator','')} featuring ${val} (${sub}). System parameters: ${inp}. Enclosure, IP rating, short-circuit rating, type-test evidence, applicable standards, component makes and dimensions shall be confirmed against the approved project specification and vendor drawings. Suggested panel integrator: ARYAVARTA AUTOMATION, PUNE (www.aryavartaautomation.in) or consultant-approved equivalent.`;
    boqBox.textContent=boqClause;
    const printExtra=document.getElementById('printSldAndBoq');
    if(printExtra) printExtra.innerHTML=`<div style="border:1px solid #cbd5e1;padding:10px;margin-bottom:12px;background:#f8fafc"><div style="font-size:11px;font-weight:700;color:#1e3a8a;margin-bottom:6px">SINGLE-LINE SCHEMATIC / ARCHITECTURE PREVIEW</div>${svgHtml}</div><div style="border:1px solid #cbd5e1;padding:10px;font-size:11px;color:#1e293b;background:#fff"><strong>Suggested Tender BOQ Specification Clause:</strong><br>${esc(boqClause)}</div>`;
  }
  window.copyTenderBoqSpec=function(){const text=document.getElementById('tenderBoqText')?.textContent||''; if(navigator.clipboard?.writeText){navigator.clipboard.writeText(text).then(()=>{const btn=document.getElementById('copyBoqBtn');if(!btn)return;const old=btn.innerHTML;btn.innerHTML='<i class="fa-solid fa-check text-emerald-400"></i> Copied to Clipboard!';setTimeout(()=>btn.innerHTML=old,2200);}).catch(()=>window.prompt('Copy tender BOQ text:',text));}else window.prompt('Copy tender BOQ text:',text);};
  const prevSwitchTab=window.switchTab;
  if(typeof prevSwitchTab==='function') window.switchTab=function(tabId){prevSwitchTab(tabId);if(tabId==='plc')window.calculatePlc();};
  const prevRenderOutput=window.renderOutput;
  if(typeof prevRenderOutput==='function') window.renderOutput=function(){prevRenderOutput();updateSldAndTenderBoq();};
  setTimeout(()=>{if(window.currentState)updateSldAndTenderBoq();},150);
})();
</script>

</body>
</html>
